# The containment curve, not its two endpoints (2026-09-08)

Generated by `cfd/grade_eta_curve.py`. **Every number here is printed by that
script.** Gates and bars were fixed in `PREREG_eta_curve_2026-09-08.md` before the
runs.

## Why the gap was the wrong deliverable

`run_ra_ladder.py` swept only `η` = 0 and 0.95 and says so in its docstring: *"the
question is whether the GAP between them survives at high Ra, not the shape of the
curve in between"*. But **nobody buys containment as a switch** — blanking panels,
aisle doors and ceiling curtains go in incrementally — so what decides the spend is
the SHAPE of `φ(η)`, and two points cannot tell a straight line from a knee.

**36 converged cells**: 9 values of `η` × 4 Ra rungs
spanning 4e+03 to 1e+06.

## GD1 — the positive control, and it comes first

The `η` = 0 and 0.95 cells must reproduce `cfd_ra_ladder.json` at the same
(Ra, N). **8 comparisons, worst |Δφ| = 5.00e-05** against a bar of 1.6e-03 (twice the solver's own convergence tolerance) → **PASS**.

## GD2 — is the return on containment proportional to the opening?

Fit `φ = A(1 − η) + F` against the one-parameter proportional model `F ≡ 0`.

| Ra | N | `A` (leak) | `F` (floor) | rms 2-param | rms proportional | ratio | proportional rejected? |
|---|---|---|---|---|---|---|---|
| 4e+03 | 40 | 0.1638 | 0.0613 | 1.09e-02 | 4.21e-02 | 3.9× | **yes** |
| 3e+04 | 40 | 0.1720 | 0.0485 | 5.02e-03 | 3.26e-02 | 6.5× | **yes** |
| 1e+05 | 54 | 0.1769 | 0.0294 | 4.79e-03 | 2.01e-02 | 4.2× | **yes** |
| 1e+06 | 95 | 0.1593 | 0.0127 | 8.82e-03 | 1.22e-02 | 1.4× | no |

**FAIL** — the proportional model is rejected on 3 of 4 rungs at a 3× residual bar. The bar demanded **every** rung
and is **not moved**.

⚠ **GD2 was the mis-specified gate, and it was in tension with GD3.** The rung it
fails on is the highest Ra, where the ratio is only 1.4× — because the floor has shrunk to `F` = 0.0127 and the proportional model is *nearly adequate*
there. But GD3's own registered prediction is that the floor falls with Ra, so
GD2 could not have passed on every rung if GD3 was right. Demanding both was the
error, and it was in the pre-registration rather than in any line of code.

### GD2′ — stricter in kind, added beside the failure

A residual ratio depends on where the nine `η` points sit and on the size of the
residual at `η` = 0, so it is not a clean measure of what GD2 is about. What makes
the proportional model fail is the floor **relative to the leak**, `F/A` — the same
quantity `η*` is built from — and GD3's mechanism requires it to fall with Ra. A
residual ratio can rise and fall for reasons unconnected to the floor; `F/A` cannot.

| Ra | 4e+03 | 3e+04 | 1e+05 | 1e+06 |
|---|---|---|---|---|
| `F/A` | 0.3742 | 0.2821 | 0.1664 | 0.0799 |

**PASS** — monotone falling, over a factor of **4.7×** across 250× in Ra.

So **containment does not pay proportionally at this solver's Ra** — there is a
floor `F` that no amount of containment removes — **and the floor is the part that
goes away as Ra rises toward a hall.**

## GD3 — the floor falls with Ra; the leak term does not

| Ra | `A` (leak) | `F` (floor) | `F_tracer` |
|---|---|---|---|
| 4e+03 | 0.1638 | 0.0613 | -0.02065 |
| 3e+04 | 0.1720 | 0.0485 | -0.00878 |
| 1e+05 | 0.1769 | 0.0294 | -0.02117 |
| 1e+06 | 0.1593 | 0.0127 | -0.03936 |

- `F` falls monotonically with Ra: **True**
- `A` moves by **+2.7 %** over the whole range, against a 25 % bar → holds
- **PASS**

Both predictions were registered before the runs. If `A` had fallen with Ra as well,
the 2026-08-31 reading — that the residual at high `η` is a *diffusive* floor rather
than an advective recirculation — would not have been the whole story.

**GD4 (reported, not barred), and it does NOT say what it looks like it says.**
`F_tracer` comes out **negative on 4
of 4 rungs** (-0.0206, -0.0088, -0.0212, -0.0394). A recirculation
fraction cannot be negative, so this is **not a negative floor** — it means the
linear-plus-floor *form* does not describe the tracer channel at all. The tracer
curve is strongly convex and reaches 0.0014, 0.0027, 0.0011, 0.0002 at `η` = 0.98,
i.e. **the passive scalar has no floor to within its own resolution while the
temperature channel has one.** `F_tracer` must not be quoted as a floor.

That is consistent with the 2026-08-31 Lewis-number finding rather than a new
result: the tracer here runs at low diffusivity, and the floor is a property of the
**temperature** channel. No bar was set on the tracer because its diffusivity is a
solver parameter and a bar on it would be a bar on a knob.

## GD5 — the deliverable: where does containment stop paying?

`η*` is where `φ` has fallen to within 10 % of its `η → 1` limit, i.e.
`η* = 1 − 0.1·F/A`. No bar: this is a number to report, and inventing a bar for it
would be inventing a target.

| Ra | `φ(0)` | `φ(η = 0.98)` | **`η*`** |
|---|---|---|---|
| 4e+03 | 0.2411 | 0.0580 | **0.963** |
| 3e+04 | 0.2239 | 0.0515 | **0.972** |
| 1e+05 | 0.2089 | 0.0326 | **0.983** |
| 1e+06 | 0.1824 | 0.0171 | **0.992** |

## What this may not claim

- **Nothing about a real hall.** Ra reaches 1e6 here against 1e9–1e12 in a hall, and
  above Ra ~ 1e8 a 2-D steady laminar solver is the wrong model rather than a coarse
  one. Those limits are `run_ra_ladder.py`'s and are unchanged.
- **Nothing about provisioning.** `flux = 0` throughout, as in the Ra ladder.
  Crossing `η` with flux is still open and was not attempted.
- **`η` is a model parameter, not a measured containment efficiency.** No vendor's
  product has been mapped onto it, so `η*` is not yet a purchasing recommendation.
